# ISO 13485 / GB/T 42061：医疗器械质量管理体系标准

> 问题域：QMS 国际标准要求、与 GMP 的关系、体系文件结构、认证与核查中的体系对标。
> **定位**：本文件是 skill 理解质量管理体系的**内在知识框架**——回答体系问题先用本章第 III 部分的蒸馏框架推理，原文仅在需要精确条款文字时才检索（source-docs 中的全文是 skill 内部知识库，不构成对外分发内容）。
> **状态**：✅ 全文已入库——`references/source-docs/standards/GBT 42061-2022 医疗器械 质量管理体系 用于法规的要求.md`（扫描版 PDF 经 Vision OCR，40 页约 2.6 万字）。OCR 版存在少量字符错误（如「输入」→「输人」），**引用具体条款文字前务必核对**；按条款号定位可靠性高。

## 一、专家口径

<!-- 待专家口述后填充。建议沉淀内容：
- ISO 13485 与中国 GMP 的对应关系实操（哪些条款 GMP 更严、哪些 13485 有而 GMP 没写）
- 体系核查中核查老师怎么用 GB/T 42061 对标
- 文件体系架构（质量手册/程序文件/作业指导书/记录四级）的实操组织方式
-->

[YYYY-MM-DD] （空）

## 二、标准基本信息【草稿，待校准】

- **ISO 13485:2016**《Medical devices — Quality management systems — Requirements for regulatory purposes》（第三版）：专为医疗器械监管目的设计的 QMS 标准，全球医疗器械行业与多数监管机构的基准体系标准。
- **中国转化**：ISO 13485:2016 等同转化为 **GB/T 42061-2022**《医疗器械 质量管理体系 用于法规的要求》（推荐性国标，非强制）。已入库全文即为 GB/T 42061-2022（原文含「GB/T 42061—2022/ISO 13485:2016」标识页，中英对照条款号一致）。
- **与法规的关系**：ISO 13485 本身是自愿性共识标准；中国境内生产合规的强制要求是《医疗器械生产质量管理规范》（GMP，见 `qms.md` → `source-docs/qms/` 10-15 号文件）。两者结构同源（均源自 ISO 13485/ISO 9001 系），GMP 可视为 13485 的中国行政化版本。相关标准：ISO 14971（风险管理，交叉）、ISO 9001（通用 QMS，13485 的母体但不等同）。
- ⚠️ 版本时效待核验：ISO 13485:2016 现行有效性、是否有修订案（Amd）需以 ISO 官网最新状态为准。

## 三、QMS 基本要求（蒸馏知识层——回答体系问题的推理基础）

> 以下为 GB/T 42061-2022 / ISO 13485:2016 各章核心要求的提炼，按「要求 + 医疗器械特殊性 + 应用要点」组织。回答体系问题**先用本框架推理**；需精确条款文字时再检索原文（注意 OCR 变体）。

### 第 4 章 质量管理体系

- **总要求（4.1.1）**：按本标准 + 适用法规要求建立、实施、保持 QMS 并持续改进。对象是「过程网络」：识别过程、定顺序与相互作用、定准则与方法、保资源与信息、监视测量分析、实施改进。
- **适用性剪裁（4.1.2）——医疗器械行业的关键条款**：仅当①该要求适用于组织但因法规豁免，或②剪裁不影响满足顾客与法规要求、不降低组织责任时，才可剪裁，且必须形成文件记录。**应用要点**：遇到「这条能不能不做」的咨询，先走 4.1.2 双条件判断，不直接答能或不能。
- **外包过程（4.1.5）**：外包不豁免责任——须识别、形成文件、实施控制。委托生产、外部灭菌、外部检验均属此类，是注册人制度下最高频的体系问题（交叉 `qms.md` 07 号文件）。
- **QMS 软件确认（4.1.6）**：用于 QMS 的软件（ERP、文档管理、电子记录系统）须按风险确认后方可使用。
- **文件体系（4.2）**：质量手册（4.2.2，含剪裁细节与文件结构描述）、文件控制（4.2.4——确保现行有效版本在用，作废文件保留须标记防误用）、记录控制（4.2.5——记录清晰易识别可检索，**保存期限不少于产品寿命期且不少于 2 年**，法规另有更严要求的从严）。

### 第 5 章 管理职责

- 管理者承诺、以顾客为关注焦点、质量方针（形成文件）、可测量的质量目标。
- **管理者代表（5.5.2）**：无论其其他职责如何，须有权限建立/保持 QMS 并向最高管理者报告绩效。中国体系核查中「管代」是必查角色（任职文件、职责授权常被查）。
- **管理评审（5.6）**：形成文件程序的周期性评审；输入须含**反馈、投诉处置、向监管机构报告**（医疗器械特有项）及审核结果、过程/产品符合性等；输出为改进相关决定。

### 第 6 章 资源管理

- 基础设施：维护活动形成文件（设备台账、维保记录是体系核查基础项）。
- **工作环境与污染控制（6.4.1/6.4.2）**：对无菌/植入性产品为高危区域——洁净室控制、人员健康要求在 GMP 附录中有更严对应要求（交叉 `qms.md` 11、12 号文件）。

### 第 7 章 产品实现（核心章，与注册审评、体系核查对应度最高）

- **策划与风险管理（7.1）**：产品实现须策划，且**按 ISO 14971 建立风险管理过程**——风险管理不是独立文件，而是贯穿第 7 章的线（设计输入、验证确认、生产控制、上市后反馈均回接风险管理档案）。
- **设计开发（7.3）——全文最重的条款群**：设计输入（含预期用途、风险管理输出）→ 输出（可对照输入验证）→ 评审（系统性、分阶段）→ 验证（证明输出满足输入）→ 确认（**在规定实际使用条件下**证明满足预期用途——台架验证不等于临床场景）→ **设计转换（7.3.8）**（研发向量产转移的验证，对应中国审评的「注册检验样品与量产一致性」问题）→ 更改控制（7.3.9，评估更改对产品与风险管理的影响——与注册变更路径判断直接相关）。
- **采购（7.4）**：供方按能力评价与选择、形成准则；采购信息含产品/人员资格/质量体系要求；采购产品验证——原材料控制是 GMP 与体系核查的双重点。
- **生产与服务提供（7.5）**：过程控制；**特殊过程确认（7.5.5）**——灭菌、无菌灌装等不能由后续检验验证的过程必须事先确认（灭菌确认是 EO/辐照产品申报必备件）；**可追溯性（7.5.9）**——植入性器械要求更严（可追溯到分销来源）；防护（7.5.11）——贮存条件与货架寿命管理对应稳定性研究。
- **监视测量设备（7.6）**：校准/检定周期管理；用于检验的软件须确认。

### 第 8 章 测量、分析与改进

- **反馈（8.2.1）→ 投诉处置（8.2.2，形成文件程序）→ 向监管机构报告（8.2.3，按适用法规的报告程序——即不良事件报告在体系侧的锚点）**：三条与上市后监测制度直接联动（交叉 `postmarket.md` 及 `qms.md` 18-21 号文件）。
- 内部审核（8.2.4，形成文件程序、审核员须独立于被审核区域）。
- **不合格品控制（8.3）**：处置前须批准；让步接收须法规允许且记录并标注——「不合格品放行」是飞行检查高频缺陷项。
- **CAPA（8.5.2/8.5.3）**：纠正/预防措施须**与问题风险程度相适应**——不是所有问题都要开 CAPA，开了就必须闭环（原因分析→措施→有效性验证）。CAPA 是连接上市后数据与设计改进的枢纽（交叉 expert-views.md 第八章「数据闭环」观点）。

### 与中国体系的对标逻辑（GMP vs 42061）

- **结构同源**：GMP（`qms.md` 10-12 号文件）章节骨架与 42061 一致（机构人员/厂房设施/设备/文件/设计开发/采购/生产/质量控制/销售售后/不合格品/监测分析改进）。
- **性质差异**：42061 是自愿性共识标准；GMP 是法规化版本，叠加中国特有监管要求（生产许可、委托生产管理、年度自查、批放行等），表述更行政化。
- **实操口径**：体系核查以 GMP 现场检查指导原则为直接依据（`qms.md` 13-15 号），但核查逻辑完全可用 13485 的过程方法理解；企业已有 13485 体系的，与中国 GMP 的差距主要在「中国特有监管动作」而非通用 QMS 框架——差距细项待专家口径补充。

## 四、全文检索指引

**检索方法**：在 `source-docs/standards/GBT 42061-2022 医疗器械 质量管理体系 用于法规的要求.md` 内 Grep 条款号或关键词。已验证可检索：标准标识页、「5.5 职责、权限与沟通」「5.6 管理评审」「6.4 工作环境和污染控制」等章节标题。正文条款文字检索时注意 OCR 变体（必要时用条款号定位而非关键词）。

## 五、其他标准入库约定

后续其他国际标准（ISO 14971、IEC 60601 系列等）原文统一放 `references/source-docs/standards/`。**扫描版 PDF 用本 skill 自带脚本 OCR**：`scripts/ocr_pdf.swift`（用法：`swift ocr_pdf.swift <输入PDF> <输出md> [语言]`，macOS 原生 Vision，无需安装依赖）。
