# 01-有源医疗器械（37问）

> 来源：药监局《医疗器械注册技术审查「百问百答」》(2020-04-03 版)，中文内容。
> 性质：**官方答复口径**（非法规条文），以官方解释为准；版本较早，涉及时效性内容需核对最新规定。

一、问：进口有源医疗器械产品在国外上市时包含多种配置，在中国申报时只选配其中的一部分，是否可以？

答：进口医疗器械在中国注册申报时，所申请的范围不得超过境外原产国批准的范围。如仅申报其中一部分，当所申报部分可实现独立应用，并能确保其安全、有效性时，可在境外原产国批准范围的基础上进行删减。

二、问：监护仪等有源产品申报时，A公司的主机和B公司的耗材一起使用，是否以A公司的名义申报主机和耗材？

答：

1.若B公司的耗材采用有创方式作用于人体，建议单独注册。

2.若B公司的耗材已取得注册证书，且该耗材为通用配件或者注册证书中表明可以配合A公司的主机使用，则耗材不需要和A公司的主机一起申报。

3.若B公司的耗材未取得注册证书，且该耗材不采用有创方式作用于人体，可以以A公司的名义申报主机和耗材。

A公司应在主机的随机文件中列明配合使用的所有耗材信息，如品牌、名称、型号、规格、医疗器械注册证号（若有）。

三、问：有源医疗器械产品结构组成中是否可以包含非医疗器械部件？

答：对于不作为医疗器械管理的产品部件，不能单独申报注册，但可以作为医疗器械的组成部分。

如果该部件作为医疗器械组成部分申报，可将其视为整体的一部分进行评价，该部件应随整机一同进行相应的检验、验证。如果行政相对人不申报该部件，或未将该部件随整机一同进行检验、验证，则在产品结构组成中不应包括该部件。

例如：打印机、电缆线、内窥镜照明光缆、中性电极连接线等，都属于此种情形。

四、问：许可事项变更对于增加型号或增加配件有何要求？

答：同一注册证书内所包含内容，应符合《医疗器械注册单元划分指导原则》的要求。是否能够在已注册产品的注册证书上新增型号、配件，取决于新增型号与原有型号的差异，以及新增配件与原有产品的关联性。如新增型号、配件与已注册产品按照《医疗器械注册单元划分指导原则》可划分为同一注册单元，则可以按许可事项变更申请增加。

五、问：如许可事项变更为申请增加型号，同时涉及新标准要求，那么原有型号是否也需按新标准要求执行？

答：如已注册型号为A、B，许可事项变更申请增加新型号C、D，那么对于新增型号而言，应按照新标准要求执行，提供符合要求的检验报告和/或验证资料。

原有型号A、B如果未发生变化，不需要提供相关资料，也不在产品技术要求中增加新标准的内容。行政相对人应确保，自新标准实施之日起，A、B也能够满足新标准的要求。

如在产品技术要求中增加新标准的内容，则应提交证明A、B符合修改后产品技术要求的检验报告和/或验证资料。

六、问：有源医疗器械包含两种不同种类的产品模块，产品类别和分类编码应如何确定？

答：有源医疗器械中组合产品的情况很多，经常出现一个产品包含两个独立的功能模块，且每个模块分属不同的分类子目录或分类编码的情况,产品类别应按二者管理类别较高的判定。

对于分类编码，如该类产品已有明确界定，则应以界定文件为准。如无界定，行政相对人可自行判定产品以哪个模块为主，并填写主模块的子目录或编码；如无法判断，可填写任意一个模块的子目录或编码，不需要单独申请分类界定。

以超声高频集成手术设备为例，超声手术设备分类编码为01-01-01，高频手术设备分类编码为01-03-01，二者均属于01子目录下的三类医疗器械，因此整体产品类别也为三类。如产品主体功能为超声手术设备，则申报时可填写分类编码01-03-01。

七、问：如何确定有源医疗器械的使用期限？应该考虑哪些因素？

答：生产企业应在产品整个生命周期过程中通过风险分析动态评价产品的使用期限。当产品上市后在使用期限内未发生不可接受的风险，可维持上市前确定的预期使用期限；或经重新评估也可以延长上市前确定的预期使用期限；当产品上市后在使用期限内其安全有效性能降低到风险不可接受的程度时，相关责任方（生产企业和/或使用机构）应评估该风险并采取相应措施。

有源医疗器械使用期限的确定应考虑以下方面：高完善性元器件等关键部件、使用频率和强度、运输储存、使用环境、清洗、消毒、灭菌、部件维护维修情况及商业因素等。

八、问：有源医疗器械的使用期限研究资料应包含哪些内容？

答：行政相对人应提交产品使用期限分析评价报告。报告应明确评价方式、评价路径、影响因素及评价方法，以及相应的验证资料。验证资料可以是加速/实时老化试验数据，经验数据，可靠性分析方法、模拟测试方法或其他理论及仿真计算等方法完成的验证数据。

九、问：什么是软件核心算法？

答：软件核心算法是指实现软件核心功能（软件在预期使用环境完成预期用途所必需的功能）所必需的算法，包括但不限于成像算法、后处理算法和人工智能算法。

即使没有医疗影像和数据的后处理算法，如果产品使用相关软件算法来实现其预期的临床用途（如治疗设备的能量输出控制算法等），也属于核心算法的范畴。

十、问：软件版本号命名规则应如何确定？是否必须按照X.Y.Z.B的方式命名？

答：软件版本号是用于识别软件状态、控制软件更新的标识，软件版本号命名规则是在软件设计开发过程中根据软件自身功能特点来确定的标识方式，用于区分软件开发、更新的特征。

对于医疗器械软件而言，除应考虑软件自身特点和质量管理体系之外，还要考虑监管的要求，能够体现和区分不同的更新类型，确认软件完整版本和发布版本。

软件版本号可以依据实际情况选择不同的命名方式，不是必须按照X.Y.Z.B的方式来命名。制造商应明确软件版本的全部字段及字段含义，确认软件完整版本和软件发布版本。

如果软件版本号中某一字段所体现的软件更新内容既可能是重大更新，又可能是轻微更新，则该字段按照风险从高原则，应在发布版本中体现。

十一、问：如软件发生更新，何种情况下需要申请许可事项变更？

答：首先应依据《医疗器械软件注册技术审查指导原则》的要求，判定软件更新属于重大更新还是轻微更新，同时结合产品技术要求中软件版本号命名规则和发布版本号判定是否属于许可事项。

如果发生重大软件更新，涉及发布版本号变化的，则需要申报许可事项变更；如果发生轻微软件更新，不涉及发布版本号变化的，行政相对人应通过质量管理体系进行控制，无需申请许可事项变更，但应在下次注册申报（许可事项变更或延续注册）时提交全部涉及软件更新的研究资料。

十二、问：有源医疗器械配合软件使用，注册证明确了配用软件版本号。软件版本升级后，设备注册证的配用软件信息可否在延续时直接更新？

答：有源医疗器械与配合使用的软件分别为独立的医疗器械，各自具有独立的注册证书，且配用软件的版本号属于医疗器械注册证中许可事项，因此不能在延续注册时进行变更。

如果医疗器械要配合变更后版本的软件使用，应申请许可事项变更，在变更注册时对配合使用的安全、有效性进行论证；如未进行许可事项变更，则医疗器械不能配合新版本的软件使用，但仍可继续配合变更前版本的软件使用。

十三、问：有源医疗器械中包含用户使用的App软件，若安卓版App完成注册，增加iOS版App时是否需要检验？是否需要提交临床评价资料？

答：安卓与iOS属于互不兼容的操作系统平台，跨平台增加iOS版App需配合主机进行检验，并参照《医疗器械软件注册技术审查指导原则》提交iOS版App的软件研究资料。

若软件功能不发生变化，仅运行环境发生变化，可不提交临床评价资料；除此情形外，需按照《医疗器械临床评价技术指导原则》要求提交临床评价资料。

十四、问：《医疗器械网络安全注册技术审查指导原则》适用于哪些医疗器械？网络安全描述文档是否可以在软件描述文档中提交？

答：《医疗器械网络安全注册技术审查指导原则》适用于具有网络连接功能以进行电子数据交换或远程控制，以及采用存储媒介以进行电子数据交换的二类、三类医疗器械产品的注册申报。

网络安全描述文档独立于软件描述文档，应单独提交。

十五、问：医疗器械产品没有互联网连接，是否不适用于网络安全要求？

答：医疗器械产品是否适用于网络安全要求，需要考虑产品是否具有网络连接功能以进行电子数据交换或远程控制，以及是否可采用存储媒介以进行电子数据交换。

对于医疗器械产品而言，虽然没有互联网连接，但是具有数据交换接口或其它数据交换方式（例如USB、RS232、光盘等）的，也适用于网络安全要求。

另外，有些医疗器械产品虽然没有任何网络连接和物理接口，但是在操作界面上可以实现数据交互功能，因此也属于可进行电子数据交换的情形，也需要考虑网络安全的要求。

十六、问：若有源医疗器械需联合计算机使用，申报资料中应如何对配用的计算机进行描述？

答：有源医疗器械配合通用计算机使用，计算机不作为产品的组成部分，但应在产品技术要求和产品说明书中对配用计算机的要求进行描述。

产品技术要求应明确计算机的硬件配置、软件环境和网络条件，其中硬件配置和网络条件应明确最低要求，软件环境应明确最低要求及兼容要求。产品说明书中除上述描述外，还需明确计算机需符合医用电气系统（GB 9706.15）和电磁兼容（YY 0505）的相关要求。

十七、问：有源产品的产品技术要求中“产品型号、规格及其划分说明”应如何撰写？

答：依据《医疗器械产品技术要求编写指导原则》，产品技术要求中应明确产品型号和/或规格，以及其划分的说明。对同一注册单元中存在多种型号和/或规格的产品，应明确各型号及各规格之间的所有区别（必要时可附相应图示进行说明）。对于型号/规格的表述文本较大的可以附录形式提供。

对于独立软件或含有软件组件的产品，还应明确软件的名称、型号、发布版本、完整版本的命名规则，控制型软件组件还应明确运行环境（包括硬件配置、软件环境和网络条件）。

十八、问：电磁兼容检验报告是否要和电气安全检验报告关联？

答：首次注册和变更注册时，电磁兼容检验报告和电气安全检验报告应当关联，是为了确保电气安全检验报告与电磁兼容检验报告测试样品的一致性。

延续注册时，如果只检验电磁兼容性能，可不要求关联前次注册时的电气安全检验报告。因为产品批准注册后，行政相对人应按照所批准内容组织开展生产，保持产品与前次注册时不发生变化，因此延续注册时不需要进行关联。在注册证书有效期内，产品若发生了不涉及许可事项变更的更改，行政相对人应依照质量管理体系要求开展相关的验证、确认工作，确保更改内容不影响产品安全有效。并且申请延续注册时应在“关于延续注册产品无变化声明”中声明：“产品所发生的变化通过质量管理体系进行控制，注册证载明事项无变化”。

十九、问：电磁兼容检验时，送检样品应当如何选取？

答：对有源医疗器械的申报注册单元中含有多个型号和附件的情况，行政相对人应将注册单元内全部产品（包括全部型号和全部附件）作为送样产品，电磁兼容检验报告应明确送样产品信息和受检样品信息。

如果经过分析或预试验，选取具有代表性的送样产品作为受检产品进行检验，行政相对人应提供相关依据并在报告中做出典型性说明，且电磁兼容检验报告结论应明确送样产品是否符合电磁兼容要求及符合的标准。

二十、问：电磁兼容检验时是否需要连同产品组成中的无源附件一起进行？

答：通常电磁兼容检验中使用的设备装置、电缆布局和典型配置中的附件应与正常使用时一致。如果经分析判定可认定无源附件与电磁兼容检验无关，则不需要连同该无源附件一起检验，电磁兼容检验报告应明确这些无源附件及分析结论，检验样品构成表中无需体现这些无源附件的信息。如果经分析判定实现有源医疗器械的基本性能必须配合无源附件，则应当配合该无源附件进行电磁兼容检验。

二十一、问：有源医疗器械进行电磁兼容检验时，抗扰度试验的基本性能如何确定？

答：“基本性能”是指达到没有不可接受风险的必要性能，考虑其丧失或降低是否会导致不可接受的风险。

行政相对人在确定产品基本性能时，应考虑但不限于以下方面：

1.临床安全性风险；

2.诊断/治疗/监护相关的性能；

3.各种传感器、线缆、应用部分、控制装置、显示装置、运动部件等性能是否受电磁干扰影响。

基本性能应当在产品的随机文件（产品说明书）中体现，并将所识别的基本性能进行抗扰度试验。如果未识别出基本性能，则应将产品的全部功能作为基本性能进行抗扰度试验。

二十二、问：电磁兼容检验时，样品运行模式应如何选择？

答：样品运行模式应识别最大发射运行模式。样品运行模式应全面且详细识别随机文件所述“功能”（定义详见YY 0505-2012条款2.212），并对每种已识别的功能进行抗扰度试验，该试验应以对患者影响最不利方式进行。

二十三、问：无线连接的有源医疗器械配件是否需要进行电磁兼容检验？

答：有源医疗器械配件是否进行电磁兼容检验与产品的连接形式无关，主要取决于配件是否影响产品的电磁兼容性。例如：对于控制设备操作的无线脚踏开关一般需要进行电磁兼容检验，纯物理连接且本身不包含电子元器件的超声探头穿刺架一般不需要进行电磁兼容检验。

二十四、问：医用光学内窥镜和激光光纤是否需要电磁兼容检验？

答：医用光学内窥镜、激光光纤都属于医用电气设备的应用部分，不与网电源连接，是否需要进行电磁兼容检验，取决于其自身是否包含影响电磁兼容性能的部件。如果医用光学内窥镜、激光光纤内部不包含电子元器件，仅仅包含光学元件，则不需要进行电磁兼容检验。如果内部含有电子元器件（如RFID识别装置等），则需要进行电磁兼容检验。

二十五、问：医用内窥镜通常有多个规格型号，如何选择典型型号进行检验？

答：一般情况下，同一注册单元内医用内窥镜的检验典型性选择应考虑以下因素：视向角存在差异的内窥镜应选择视向角为最大值的型号；视场角存在差异的内窥镜应选择视场角为最大值和最小值的型号；对不同内径、外径和工作长度的内窥镜，应选择直径最小的和细长比（长度/直径）最大的型号，含有工作通道的产品，直径应为插入部外径减去工作通道内径；光学性能指标（如角分辨力等）应选择要求最高的型号。

二十六、问：有源产品变更注册时电气元件不发生变化，但外壳构造、设备整体密封性能等发生变化，是否可以豁免电气安全和电磁兼容检验？

答：外壳构造、设备整体密封性能改变可能导致电气安全和电磁兼容性能的改变，行政相对人应对申报产品的变化情况进行整体评估，分析变化情况对电气安全、电磁兼容性能的影响。如果变化情况对上述性能有影响，或涉及电气安全、电磁兼容标准条款需重新判定或评估的，应进行检验；如果没有影响且不涉及相关条款需重新判定或评估的，可以不进行检验。

二十七、问：申请许可事项变更增加型号是否必须进行检验？

答：首先应确认变更申请增加的型号与原有型号是否可作为同一注册单元，如可作为同一注册单元，可申请许可事项变更增加型号。在不涉及新标准的情况下，应当按照典型性型号的判定原则，如原有型号可代表新增型号，则无需重复进行检验；如涉及新标准，则需提供新增型号针对新标准的检验报告；如原有型号的检验报告中部分项目检验可代表新增型号检验，则此部分内容无需重复检验。

二十八、问：医用电气设备在什么情况下需要进行环境试验？

答：若医用电气设备预期在特殊环境（如高温、高湿或低温等环境）下使用，或者产品性能指标、临床效果易受到环境因素的影响，则应在研究资料中提供该产品在相应环境中可正常及稳定使用的支持性资料。

如涉及，应在产品技术要求中明确GB/T 14710-2009的相关要求，并应按照相关标准要求进行检验。

二十九、问：有源医疗器械临床评价同品种对比时是否仅需对比关键参数？

答：有源医疗器械临床评价同品种需要对比哪些内容，与产品特性有关。产品技术要求中的性能指标都是描述产品特性的重要指标，通常都需要进行对比。

三十、问：含软件的有源医疗器械在临床评价同品种对比时应如何考虑软件差异的影响？

答：产品软件不同可能导致产品性能指标、临床功能和核心算法等内容产生差异，按照《医疗器械临床评价技术指导原则》是属于需要进行对比的内容。

对比时，行政相对人应详细描述软件相关的所有差异，分析差异是否对产品的安全性、有效性产生影响。必要时，应提交申报产品自身的临床/非临床数据来证明该差异未对安全有效性产生不利影响。

三十一、问：医用X射线诊断设备（第三类）产品在临床试验时应包含哪些临床部位？

答：可参考《医用X射线诊断设备（第三类）产品注册技术审查指导原则》，临床部位通常包括胸部、腹部、骨与软组织、胃肠道造影、主动脉血管造影、器官脏器血管造影、冠状动脉造影。行政相对人应根据产品预期用途选择适用的部位进行临床试验。

三十二、问：二氧化碳激光治疗仪采用了新的设计结构，用于新的临床部位，是否需要进行动物实验？动物实验是否需要设对照组？

答：动物实验主要为产品设计定型提供相应的证据支持，为医疗器械能否进入临床研究阶段提供依据，实现对临床受试者的保护。

若产品采用新的作用机理、工作原理、结构设计、应用方法（如手术操作）、改进某方面性能等，行政相对人应针对产品创新点相关风险进行评估，并对风险控制措施有效性进行验证和/或确认，同时参照风险管理判定原则确认是否开展动物实验。例如：二氧化碳激光治疗仪采用了新的结构设计、改进了性能，或采用了新的功能（如点阵扫描）、用于新的临床用途，当台架性能试验研究不足以判定产品的基本安全性时，应当在临床试验之前开展动物实验。

动物实验不要求必须设置对照组。

三十三、问：大型影像设备如提供第三方生理门控信号接口，但不含门控设备，注册申报资料中应注意哪些方面？

答：大型影像设备（如CT、MR、PET/CT等），若提供第三方生理门控接口，如呼吸门控接口、心电门控接口等，行政相对人应在综述资料中明确可配合使用的第三方门控设备的相关要求，如接口类型（含连接方式、数据协议等）、符合的标准等，若是专用接口，还应明确可配合使用设备的制造商、产品型号等；研究资料应提供配合第三方设备测试的验证确认资料；产品技术要求中应明确接口类型（含连接方式、数据协议等）及符合的标准（若适用），与门控相关的技术指标应进行检验。

三十四、问：超声软组织切割止血设备，含主机、换能器、刀头、脚踏开关，可否申请变更增加转换器，将组成中的换能器、刀头连接到其他厂家主机使用？

答：超声软组织切割止血设备的主机和换能器、刀头的匹配性对产品的安全有效性有很大的影响，各部分的设计开发需要作为一个系统统筹考虑。即使在设计开发时对与其他厂家已获准上市产品的配合使用进行了充分的验证、确认，但如果对设计变更情况不能及时掌握，就无法对设计变更进行系统分析，从而导致因匹配性问题而引入安全有效性的风险。

因此，如果行政相对人和对方厂家有明确的合作关系，可以确保彼此间产品设计变更能做到系统分析，则可以申请；如果不是，则不可以申请。

三十五、问：高频手术设备的发生器和高频附件是否可单独申报注册？单独注册是否必须明确配合使用情况？

答：高频手术设备发生器和高频附件可以作为整体申报注册，也可以分别单独申报注册。

高频手术设备用于常规的切割和凝血时，通常被认为具有通用性，如发生器和高频附件单独申报注册，不需要明确彼此配合使用的情况。高频发生器应明确连接口的类型，明确各输出模式的额定功率、最大输出电压和峰值系数等参数；高频附件应明确连接头的类型，明确最大额定附件电压等参数；当高频发生器和高频附件的接口和参数相匹配时，即可以配合使用。

用于非常规切割和凝血功能的高频发生器和附件，需要明确彼此的配合使用情况。

三十六、问：PET/CT产品注册申报时，若其中的CT已取得注册证书，CT相关的综述资料、研究资料应如何提供？

答：PET/CT产品注册申报时，对CT已取得单独注册证书的情形，CT部分的综述及研究资料应包括以下内容：综述资料中应明确CT的制造商、型号、注册证书编号，同时说明PET/CT系统中的CT和已取得注册证书的CT是否存在差异。若存在差异，行政相对人应提供对差异进行分析的相关资料，并提交差异对安全性、有效性影响的研究资料。若CT部分和原注册证书没有差异，可提供PET/CT系统的研究资料，不再单独提供CT部分的研究资料。

三十七、问：磁共振成像系统中多个接收线圈联合使用时，注册申报资料应注意哪些问题？

答：对于磁共振成像系统中多个接收线圈联合使用的情形，注册申报资料应注意如下问题：

1.综述资料中应说明线圈联合使用时的组合方式、患者摆位方式以及对应的患者扫描部位；

2.研究资料中应提供信噪比、均匀性、二维扫描层厚、空间分辨力、鬼影等性能研究资料；

3.产品技术要求中除单个线圈的性能要求外，还应包括多线圈联合使用时的性能要求；

4.临床评价资料应结合适用的扫描部位对联合线圈进行评价。
