# 02-无源医疗器械（83问）

> 来源：药监局《医疗器械注册技术审查「百问百答」》(2020-04-03 版)，中文内容。
> 性质：**官方答复口径**（非法规条文），以官方解释为准；版本较早，涉及时效性内容需核对最新规定。

软性接触镜在变更产品中心厚度时是否应考虑对产品透氧性能的影响？

答：是。产品透氧性能主要包括透氧系数和透氧量两项指标，其中透氧量与镜片厚度直接相关。因此，在变更产品中心厚度时，应考虑镜片厚度变化对镜片性能的影响，关注镜片厚度的变更是否造成产品透氧量标称值的改变，对需要修改的，行政相对人应提交相应的检验报告作为支持性资料，并提供透氧量标称值的制定依据；同时还应进行相关风险分析，必要时提供相应的验证资料。

牙种植体与基台的连接方式是否属于产品结构及组成中的内容？

答：是。牙种植体与基台的连接方式属于产品结构及组成应规定的内容。种植体与基台的连接方式主要分为外连接、内连接两类，并按照几何形状可分为内四方连接、外六角连接、外八角连接、花键连接、莫氏锥度连接等。按照连接方式不同，行政相对人应分别进行种植体内连接锥度配合、种植体与基台的配合间隙、抗扭性能、紧固扭矩、疲劳极限等系统兼容性验证的相关研究。

由DEHP增塑PVC原材料制成的一次性使用血液透析管路，如何评价产品中DEHP的安全性？

答：应选择采用DEHP含量最多的成套管路，采用适宜浸提溶液（如乙醇水）和检验方法，模拟临床最严格使用条件（如参考YY 0267《心血管植入物和人工器官血液净化装置的体外循环血路》化学性能检验液制备规定方法，200mL/min流速或产品宣称临床使用最大血液流速下，37℃循环5.5小时），检测产品中DEHP的溶出总量。提供人体血液接触DEHP的毒性分析、安全限量和来源文件，并对不同体重适用人群的生理特点分别进行安全性评价。

软性角膜接触镜产品中萃取限值制定是否可以提交同类或相似产品的萃取研究报告作为依据？

答：建议提交申报产品的萃取研究报告，明确萃取方法，并提供萃取限值的制定依据。若提交同类或类似产品萃取研究报告作为制定依据的，建议选择配方相近的产品，例如仅染料含量存在差异的情形等；不建议选择配方与申报产品存在较大差距的产品。同时建议说明所选产品与申报产品的异同点并论证其具有可代表性，可从原材料配方、产品的干重、产品的配戴周期等方面进行论述，分析其差异是否影响萃取研究的结果。最后还应注意萃取率上限值的合理性。

口腔增材制造用金属粉末材料产品的审评关注点有哪些？

答：口腔增材制造用金属粉末材料产品的技术审评关注点主要包括三个方面：口腔增材制造用金属粉末的性能要求、增材制造过程工艺参数的确认以及增材制造成型后打印试件的性能。口腔增材制造用金属粉末的性能要求包括化学成分（氧、氢及杂质元素）、球形度、粉末粒径及其分布、流动性和松装密度、振实密度等。增材制造过程工艺参数的确认包括明确与产品兼容的打印设备及打印设备系统的打印参数，包括但不限于激光功率、光斑直径、扫描间距、铺粉厚度、扫描速度等，同时提交各参数的确认验证报告，并在产品技术要求和使用说明书中明确相关参数。增材制造成型后打印试件的性能要求包括分别验证各方向打印后试件的机械强度，应尽量模拟口腔修复体在临床应用中的实际使用情况，考虑其疲劳和抗反复弯折的能力；还应验证打印试件的金相组织分析和耐腐蚀性、孔隙度和翘曲等性能。

表面经喷砂酸蚀的牙种植体应至少进行哪些表面性能研究？

答：喷砂酸蚀表面处理是牙种植体表面改性的方法之一，是影响种植体骨结合的重要因素。表面经喷砂酸蚀的牙种植体应进行全面的表面性能研究，研究内容应至少包括：明确喷砂颗粒，以及喷砂颗粒粒径及粒径分布，提供喷砂时各参数（如喷砂压力、时间、喷砂速度、角度、距离等）的设定依据；明确酸蚀剂成分及各酸蚀剂配比（体积比或质量比），提供酸蚀剂成分配比及酸蚀时间、酸蚀条件的确定依据；提供高清版表面处理后产品表面图片，并标明使用的相关试验仪器、设备的型号等信息；提供各级放大倍数电镜下，产品表面形貌的分析数据，应包括定量分析及定性分析，如一二级窝洞数量及分布分析。

对于可降解、吸收的植入性医疗器械产品，能否提供研究机构公开发表的同材质产品或原材料相关文献作为产品降解性能的研究资料？

答：对于可降解、吸收的植入性医疗器械产品，如果提供研究机构公开发表的相关文献作为产品降解性能的研究资料，则需要分析文献中产品或材料与申报产品之间的差异是否影响降解性能。一般来说，降解性能研究包括降解产物的研究和降解周期的研究。对于降解周期的研究，由于产品降解周期与产品组成材料的性能参数（如高分子材料的分子量、分子量分布、结晶度等）和加工工艺相关，如果文献不涉及申报产品，则参考价值有限，建议行政相对人对申报产品的降解周期开展实验研究。对于降解产物的代谢研究，若文献中的产品或原材料的降解产物与申报产品一致，则文献中降解产物代谢的研究资料具有可参考性，行政相对人可提交相关文献并分析不同植入部位（若涉及）对研究数据的影响。

PMMA骨水泥产品的性能研究应至少关注哪些内容？

答：PMMA骨水泥产品的性能研究应至少关注粉剂和液剂的性能研究、粉剂和液剂混合后形成终产品后的性能研究,包括但不限于以下内容：

1.粉剂和液剂各组分、配比研究，粉剂组分形态及粒径分布；

2.分子量，如粘均分子量、数均分子量/重均分子量；

3.聚合物结构，如接枝，线性或共聚；

4.物理性能，如孔隙率、收缩率、吸水率等；

5.组分的稳定性，如液体吸收和聚合导致的老化、加热后液体粘度变化、过氧化苯甲酰的变化（老化）；

6.单体残留评价，如聚合时及聚合后单体析出量、聚合后单体残留量，对单体残留毒性的安全性评价；

7.结合产品适用部位的动静态力学性能研究；

8.在预期使用方式下骨水泥粉剂和液剂混合的聚合反应研究。

牙种植体产品结构设计器械特征信息描述应至少包括哪些内容？

答：牙种植体产品结构设计器械特征信息描述应至少包括：

1.种植体外形；长度、直径(如：体部直径、平台直径)的具体标称值及公差；

2.螺纹宏观设计参数(如：单线螺纹、双线螺纹、三线螺纹)；螺纹单元几何参数：螺纹形态(如：V型、矩型、锯齿型、偏梯形、反偏梯形、方形)、螺距及螺纹深度；

3.种植体颈部特征(如：骨水平、软组织水平)；

4.种植体根端轮廓设计(如：圆钝、锋利、柱形、锥形)及根端螺纹顶角角度(如：对称、上平下斜、上斜下平)；

5.种植体-基台连接形式(如：内内角连接、外八角连接、莫氏锥度连接)；

6.种植体轴向平面特性(如：轴向抗旋转沟槽)；

7.平台转移设计（如有）；

8.申报产品特有的其他结构设计特征。

输注类产品应如何对产品所宣称的特殊性能进行验证？

答：行政相对人除应根据产品特点在技术要求中制定相应的物理、化学要求外，还应模拟临床实际使用状态，对该特殊性能进行验证。验证试验应至少考虑产品设计、预期用途、使用方法、使用期限等方面，根据产品特点来制定适合所申报产品的试验方法。在制定试验方案的过程中，应至少考虑以下内容：

1.试验步骤，应与临床实际操作一致；

2.试验条件的选择，应能覆盖临床可能涉及的情况；

3.试验样本大小，应能体现试验科学性；

4.验证次数，应不小于产品宣称的使用次数；

5.其他相关的指南文件等。

带线锚钉、带袢钛板等产品环氧乙烷残留量可接受标准的制定原则是什么？

答：带线锚钉、带袢钛板等产品若采用环氧乙烷进行灭菌时，应制定环氧乙烷残留量的可接受标准。该接受标准的制定原则是:应结合产品预期用途及结构组成情况，充分考虑环氧乙烷残留量对产品安全有效性的影响，可参考GB/T 16886.7《医疗器械生物学评价 第7部分：环氧乙烷灭菌残留量》的相关要求，说明可接受标准的制定过程。

口腔增材制造用金属粉末为何需要验证粉末纯度？

答：作为医疗器械原材料，3D打印金属粉末应具有稳定的理化性能，粉末的纯度是重要指标之一。在粉末制备过程中，氧、氮、碳等杂质元素的引入应作为工艺方面的重要验证。以钛合金材料为例，钛合金材料作为口腔修复体制作中常用的金属材质，随着氧含量的增加，其塑性会大幅度下降，对于终产品的硬度力学特性有严重影响。对于3D打印金属粉末，化学成分中的氧含量，是影响打印件的重要因素。因此，一般要求钛合金粉末氧含量需控制在0.15%以下。同样的氮和碳等杂质元素也会对成品性能产生不利影响，需要严格控制。同时，在制备粉末过程中可能会由于熔炼等因素引入陶瓷相夹杂，这些难熔的陶瓷相夹杂在金属粉末进行熔化过程中，使其无法很好地与基体结合，容易造成打印体内部缺陷，导致打印体局部性能下降甚至开裂。因此需要保证金属粉末无陶瓷相夹杂，保证金属粉末的纯度。

对于采用高分子材料的高风险医疗器械，产品部件的原材料是否允许有两个及以上原材料供应商？

答：申报资料中需对产品原材料供应商予以明确，如果同一种原材料有两家及以上原材料供应商，行政相对人需分别对不同来源的原材料制成的产品进行产品的设计验证和确认，以确保所有来源原材料制成的产品均能满足安全有效性要求。同时，行政相对人应对所有供应商所提供的原材料分别进行采购控制（涉及的申报资料包括原材料供应商与产品生产企业的质量协议、原材料质量控制标准、原材料检验报告、原材料供应商资质证明等）。

在进行人工关节类产品中聚乙烯材料部件的磨损性能研究时，是否接受用普通超高分子量聚乙烯产品代替高交联超高分子量聚乙烯产品的磨损性能研究资料？

答：人工关节类产品的磨损性能研究应基于整个关节系统进行，其磨损性能受诸多因素影响，如与聚乙烯部件匹配的关节面材料、产品加工工艺、辐射交联剂量、外形设计、规格尺寸等。因此即使认为高交联超高分子量聚乙烯耐磨性较普通超高分子量聚乙烯好，也不能说明高交联超高分子量聚乙烯的人工关节类产品磨损性能优于普通超高分子量聚乙烯。

采用与已上市产品相同材质制成的正畸用支抗钉是否需要进行疲劳试验研究？

答：正畸用支抗钉作为可植入性医疗器械植入颌骨内，用于抵抗牙齿移动时所产生的反作用力，辅助牙齿的正畸活动。与牙种植体行使咀嚼功能、长期承受咀嚼力不同，支抗钉只承受正畸过程中产生的力，且为非永久性植入器械，所以采用与已上市产品相同材质制成的正畸用支抗钉可以不再重复进行疲劳试验。

口腔增材制造用金属粉末的球形度如何定义？为何要规定粉末的球形度？

答：金属粉末的球形度是指金属粉末的颗粒实际截面面积与截面最长直径计算面积之比，是衡量颗粒与圆的相似度指标，一般从0到1不等，完美圆的球形度值是1。球形度的大小直接影响了颗粒的流动性和堆积性能，粉末球形度高，铺粉更加均匀，打印构件的致密度更高。在实际的打印加工过程中，每层铺粉后，未加工粉末会进行再次使用，部分粉末熔化或烧结在一起，影响打印质量。因此有必要对粉末球形度予以规定。

带线锚钉产品中缝线的性能及性能指标的制定应注意哪些内容？

答：带线锚钉产品中缝线的性能及性能指标的制定应注意以下内容：1.应在产品的设计开发过程中，从产品的临床需求和预期用途角度出发，结合产品的适用部位及具体使用方式，并综合考虑对缝线本身的质量控制，确定缝线的性能及性能指标要求。

2.带线锚钉通常用于骨与软组织的固定，属于第三类医疗器械，不同于第二类的非可吸收外科缝线，行政相对人在引用相关国家或行业标准时，应注意标准的适用性。

骨科植入产品生产加工过程使用的加工助剂的质量控制应包括哪些内容？

答：行政相对人应在产品设计开发时充分考虑加工助剂对产品性能的影响，其加工助剂的质量控制应至少包含以下内容：加工助剂的使用情况和选择依据，加工助剂的清洗方法、清洗验证过程，如何控制清洗后产品的加工助剂残留，研究残留物质对终产品安全有效性的影响，对产品在末道清洗后残留物质的可接受限值应进行论证。

问：植入式给药装置如带有涂层，应开展哪些方面的性能研究？

答：如产品带有涂层，应提供涂层化学成分、纯度和比例信息。同时开展相关性能研究，包括涂层定性、定量分析（如适用）、释放性能（适用于含有药物的产品）、使用性能评价（如亲水性涂层润滑性能）、脱落率（如适用）和安全性评价等文件。若涂层中包含药物，还需提供所添加药物的安全有效性研究报告，应至少包括：药物名称、剂量；药物与器械材料的相容性；给药途径、给药剂量、药物贮存条件若发生改变，对人体所产生的影响等。若涂层中包含生物活性物质，还需提供生物活性物质的生物安全性研究资料等。

整形用注射透明质酸钠凝胶是否要求体外降解试验，具体要求是怎样的？

答：整形用注射透明质酸钠凝胶应进行体外降解试验研究，可参考YY/T 0962《整形手术用交联透明质酸钠凝胶》要求，以对透明质酸钠凝胶的降解性能起到质量控制的作用。建议设置数个观察时间点，观测至透明质酸钠凝胶完全降解，对于不同时间点的降解程度需制订上下限要求。体外试验可通过调节降解酶的浓度等试验条件实现加速降解。

软性角膜接触镜产品如采用以改善光学成像为目的的非球面光学设计，需提交哪些技术资料？

答：

1.非球面的光学设计及工作原理；

2.实现非球面设计生产技术的完整描述；

3.经过验证的该非球面设计的检验方法及相应的检验结果；

4.若说明书中宣传产品的非球面设计可以改善光学成像效果，需提交可改善光学成像效果的研究资料，并明确相应性能指标及确定依据。

在进行无源医疗器械产品化学性能研究时结果出现异常，该如何进行评价？

答：当无源医疗器械产品的化学性能研究结果出现异常时，建议评估结果异常的原因，并综合评估医疗器械的安全性。例如涂覆涂层的导管类产品，涂层材料导致还原物质测试结果异常时，建议对不涂覆涂层的同一产品进行测试，确认其化学性能试验结果是否受到涂层的干扰，同时结合涂层材料的临床应用史及生物相容性数据，综合评价产品的安全性。

个性化基台的性能研究需关注哪些内容？

答：种植义齿修复的成功很大程度上依赖于基台的形态、高度、锥度、材质、适当的数目、合理的分布以及共同就位道的取得。基台的基底部通过内外连接与种植体相连，基台上端承接上部修复体并为其提供固位与支持。患者匹配式基台根据患者的具体情况设计，更匹配患者的解剖外形和修正角度，需明确基台可加工的形态、高度及锥度等信息。另外，种植体-基台连接面决定着种植体系统应用过程中的强度和稳定性，种植体-基台间连接的不规则和微小间隙会造成螺丝的松动与断裂，同时还会造成细菌在种植体基台连接处聚集，导致种植体周围炎和种植体颈部骨吸收等并发症。接口精度的控制，应具备CNC加工的设备及质控能力，验证的内容应至少包括内连接锥度的配合，配合间隙、螺纹偏差、抗扭性能、紧固扭矩、边缘间隙测量研究和疲劳性能研究等。

吻合器的部件硬度有哪些要求？

答：行政相对人可根据产品的性能所应满足的临床需求，制定部件和切割刀的硬度，提供硬度要求的确定依据，并提供完整的验证资料。也可依据《吻（缝）合器产品注册技术审查指导原则》要求，采用20Cr13材料制成的部件应经热处理，其硬度为40HRC-48HRC；切割刀的硬度应不低于377HV0.2。

什么是血液净化用中心静脉导管的再循环？其测定意义是什么?

答：临床治疗过程中，部分净化后血液会再次回到体外循环管路的入口，即血液从静脉端向动脉端逆向流动，这部分净化过的逆流血流量构成了通路再循环。血管通路的再循环不仅影响透析效果而且干扰对透析充分性的评估。对血管通路再循环的测定、评价以及应用可以指导临床医生对于不同透析患者进行处方个体化的制定,同时对测量血管功能不良、增强透析效果等也具有重要指导意义。

YY/T 0308-2015《医用透明质酸钠凝胶》中的剪切黏度、特性黏数、重均分子量及分子量分布系数有关要求，对于注射用交联透明质酸钠凝胶产品应如何参考？

答：行政相对人需对YY/T 0308-2015《医用透明质酸钠凝胶》中的剪切黏度、特性黏数、重均分子量及分子量分布系数对申报产品的适用性进行分析或验证，对于申报产品不适用或可能无法在终产品中测定时，需在产品研究资料中提供未经交联处理的中间品相关性能的质控资料。

可吸收止血产品体外降解试验需考虑的因素有哪些？

答：可吸收止血产品进行体外降解研究时，建议模拟体内条件（例如：37℃的环境下，蛋白水解等）研究产品完全吸收降解所需时间及所有的降解产物。建议结合产品特性及临床应用建立合理的体外降解研究方法。建议参照已有的标准方法并与已上市的同类产品进行比较。体外降解研究建议观察指标包括：产品溶解性、降解周期、降解所需的条件及降解速度与降解条件之间的关系，降解的主要产物及含量、形态改变（崩解过程、是否有碎片掉落、碎片溶胀等）。

可吸收止血类产品应提交何种资料证明产品的止血作用机理？

答：行政相对人应提交能够有效证明或阐述该申报产品的止血作用原理的技术或证明性资料，包括但不限于：

1.应详细阐明申报产品的止血机理，描述产品如何影响止血过程，产品在止血过程中的优势作用，确认该止血机理结合所申报产品应用是否科学合理。

2.研究所申报产品是否会可能引起血栓形成、凝血障碍等与其使用相关的不良反应。

3.对支持该止血原理的国内外研究文献进行综述，并提交具体支持该止血原理的相关科学文献原文及中文翻译件。

4.阐明是否已有应用相同止血原理的产品在境内外上市。

种植用牙科钻头的切削性能（端刃切削，侧刃切削）应如何确定？

答：种植用牙钻的切削性能可分为端刃切削、侧刃切削。行政相对人可根据牙钻的功能特点选择适用的切削性能试验。除一次性使用的无菌牙钻外，切削试验应在灭菌热影响后进行，可参考《牙科种植手术用钻注册技术审查指导原则》附录规定的方法进行切削试验。端刃切削试验时牙钻切削五个孔的平均时间和侧刃切削试验时牙钻切削五倍头部直径距离的时间，可由行政相对人自行规定，但需论证其可以满足临床使用需求。

对于已上市的动物源口腔生物材料，如果动物的地理来源发生变化，而动物类型、取材部位、组织类型没有变化，且技术要求和注册证均未体现动物的地理来源，是否需要进行许可事项变更？

答：对于已上市的动物源口腔生物材料，如果动物的地理来源发生变化，建议分析地理来源的改变是否实质上影响产品安全性和有效性，如对不同来源并经处理后材料进行性能等同性分析和验证，如不影响，可通过制造商质量管理体系的变更管理流程自行控制该变更过程。

在对申报产品进行安全有效性评价时若涉及与同类产品的比较，应如何选择同类产品？

答：应优先选择基本原理、结构组成、制造材料、生产工艺、性能要求、安全性评价、符合的国家/行业标准、预期用途等方面基本等同的已获准境内注册的产品。若没有基本等同的产品则选择尽可能相似的产品。如因合理理由不能采用已上市同类产品，可选择临床广泛使用的、对相应适应症的疗效已得到证实并被公认的产品。选择同类产品进行对比，既要进行非临床方面的性能对比，同时基于申报产品预期申报适用范围进行临床方面的评价。

血液透析浓缩物申报注册时，产品检测报告中应关注哪些内容？

答：

1.透析液最终离子浓度、AB剂单剂化学原料成分和比例、透析浓缩物提供状态、浓缩物及透析用水配合比例，上述四者中只要存在一种情况不同，应分别提供全性能检测报告。

2.如产品以浓缩液状态提供，应提供生产中使用的符合YY 0572透析用水标准的全项目注册检验报告。

3.申报在线联机使用B干粉时，应根据说明书中规定的适用机型，提供不同包装形式、按照临床使用方式进行的检测报告，其中应包括至少四个时间点（透析开始时、临床使用时间三等分点、透析结束时）与A剂配和形成透析液相关指标的检测报告。

血管内支架疲劳试验研究应注意哪些内容？

答：血管内支架疲劳试验研究应在模拟最恶劣的生理荷载条件下评价支架保持长期结构完整性的能力，在支架所有相关的疲劳荷载模式下对支架的耐久性进行评价，疲劳载荷模式的确定应依据预期临床使用（如植入部位）和条件（如扩张比和支架重叠）。

对于采用动物或同种异体等生物组织材料经脱细胞工艺制备的医疗器械，应至少考虑哪些与免疫原性质量控制相关的项目要求？

答：建议行政相对人从产品材料来源、免疫原性控制工艺、产品性能等方面分析终产品中可能含有的引起人体免疫反应的物质，如DNA、RNA、α-Gal抗原、磷脂质、杂蛋白、多糖等。适当时，选取有代表性的物质进行定性定量检验，其残留量控制可作为产品免疫原性质量控制要求之一。

骨科植入器械在进行静态和动态力学性能研究时应考虑哪些方面？

答：根据骨科植入器械的材料和结构等特点，至少应考虑以下几个方面：

1.根据产品整体系统预期植入的生物力学环境，确定产品整体系统应进行的静态力学性能和动态力学性能研究。

2.根据产品中各组件间的相互作用机制，确定各组件之间应进行的静态力学性能和动态力学性能研究。

3.根据产品各组件自身的特点，以及在植入后预期发挥的作用，确定各组件本身应进行的静态力学性能和动态力学性能研究。

4.系统性能评价与组件性能评价不能互相替代，不同组装方式会影响力学分布从而影响各组件的应力和应变情况，产品整体系统的性能研究并不能完全反映组件自身的性能。

骨科金属植入物末道清洗工艺验证应关注哪些内容？

答：末道清洗工艺应结合产品结构特点、生产工艺过程、过程中可能引入的外来物质以及清洗工艺本身引入的危害等内容进行设计，确定产品在进行末道清洗后产品清洁度的可接受标准，并明确相应的确定依据。应明确可采用同一清洗工艺的产品族，清洗工艺验证过程中应考虑使用该产品族中最难清洗的产品进行验证。对产品清洁度的评价可考虑外观、生物负载、细菌内毒素、有机物污染、无机物污染、细胞毒性、微粒污染等方面。

在产品进行性能评价时，若采用有限元分析工具，应注意哪些方面？

答：有限元分析工具通常用于确定产品某一性能的最恶劣条件，因此，应明确采用有限元分析的目的及结果的评价指标，有限元模型应能代表申报产品所有的型号和规格，建立有限元模型时应确保模型建立的合理性，如模型建立过程中所进行简化操作、每一步的参数设置等，有限元模型应经过验证以确保有限元结果的可靠性，分析结果时应注意不同型号规格之间的结果差异是否可反映出性能的差异。

骨科植入器械金属涂层的性能评价应关注哪些方面？

答：明确对涂层材料的质控要求，建立合适的涂层加工工艺，规定涂层表面形貌，包括涂层孔隙率、平均孔隙截距、厚度等参数设计，并给出合理性的设定依据。规定涂层工艺前对基体材料的质控要求（如表面质量）以及对涂层工艺质控要求。分析涂层工艺对基体材料可能产生的影响，对涂层进行相关性能试验研究，如涂层剪切、拉伸、弯曲等动静态性能，涂层的磨损性能，结合试验结果、产品结构特点、涂层的失效模式等方面综合评价涂层性能。

骨科植入器械产品疲劳极限应如何获得？

答：结合产品结构特点及预期用途，明确疲劳试验的力学加载方式、疲劳循环载荷次数，并具有合理的确定依据。初始疲劳载荷应基于相应静态试验的静态极限强度确定，可考虑为静态极限强度的75%、50%、25%，在规定的疲劳加载模式和疲劳循环载荷次数下，样品通过测试而不发生失效，则认为是通过试验。在确定疲劳极限时，应至少保证疲劳极限值与导致结构失效载荷之间的差值小于静态极限强度的10%，且在该疲劳极限下通过样品的数量大于1。

人工关节类产品以单个组件进行申报时性能评价应考虑哪些内容？

答：人工关节类产品通常作为整体被用于置换人体关节，若行政相对人以单个组件的形式进行产品申报时，除评价该组件自身性能外，还应提供与组件配合使用的其他部件的产品信息，并对该组件与配合组件之间相互作用的性能以及作为系统整体的性能进行研究评价。以人工髋关节系统为例，若进行股骨柄产品申报，至少应提供与其相匹配的股骨头的相关研究资料；若进行髋臼内衬产品申报，至少应提供与其相匹配的髋臼杯及股骨头的相关研究资料，因涉及到关节面，还应提供系统整体的磨损性能研究。

骨科植入器械力学性能研究应提供哪些资料？

答：骨科植入器械力学性能研究所提供的资料应至少包含以下方面：明确为确保该器械的性能能够满足临床需求所应开展的力学性能研究项目，并给出选择以上研究项目且验证充足的论证依据。针对每项力学性能，明确相应的测试方法，测试方法可选择已有的标准试验方法，若使用其他方法应说明其合理性和等效性。测试样品选择应可代表申报产品性能的最恶劣条件，并提供确定其为最恶劣条件的确定依据。对试验数据结果进行处理和分析，明确试验结果满足临床使用需要的确定依据。

一次性使用输注泵（非电驱动）的原材料有何要求？

答：行政相对人应对原材料进行质量控制并符合相关材料标准要求。应对主要原材料的力学性能进行研究，提供数据证明原材料的选择可满足产品流量控制稳定性的需求。例如，对于提供机械动力的组件来讲，应对原材料的弹性模量、硬度、形变进行研究，提交原材料的控制标准和验证报告。对于限流装置的材料，应说明在预期使用环境（温度、湿度、大气压力）下，材料的硬度、弹性等特性是否会影响流量精度，提供相关的研究资料。

原材料的生物学性能应符合GB/T 16886．1《医疗器械生物学评价第一部分:风险管理过程中的评价与试验》相关用途及使用部位的具体要求并提交生物学评价报告。

对于行政相对人自己研制生产的原材料粒料，行政相对人应提供详细的配方研制报告，其中包括符合相关材料标准要求的验证报告。如果器具行政相对人使用的是外购粒料，则应要求供方提交原材料符合相关材料标准的验证报告或适用于申请产品预期医疗用途的评估支持资料。

对于首次用于医疗器械方面的新材料，应提供该材料适合用于人体的预期使用部位的相关研究资料。

灭菌包装的无源植入器械，产品货架有效期验证应注意哪些内容？

答：除《无源植入性医疗器械货架有效期注册申报资料指导原则》中所提到的内容以外，无源植入器械产品货架有效期验证应确保所验证的包装材料、包装方式以及产品与最终出厂的成品一致，产品在设计开发过程中，上述内容但凡有任何改动，都应重新进行验证。产品货架有效期的确定应同时考虑产品本身可维持性能稳定的最长时间和包装可保持无菌屏障、包装性能稳定的最长时间。在质量体系控制中，应对产品包装材料，特别是初包装材料的微生物、微粒等污染进行控制。

产品在完成加速稳定性试验研究后，是否可以不限定产品的储存运输条件？

答：加速稳定性试验是指将某一产品放置在外部应力状态下，通过考察应力状态下的材料退化情况，利用已知的加速因子与退化速率关系，推断产品在正常储存条件下材料退化情况的试验，因此储运条件同货架有效期具有直接相关性，需限定产品的储运条件。

口腔车针、牙钻产品如何设定货架有效期？

答：医疗器械货架有效期是指保证医疗器械终产品正常发挥预期功能的期限，对于无菌提供的口腔车针、牙钻应制定产品的货架有效期。对于非无菌提供的口腔车针、牙钻，可不制定货架有效期，建议在说明书中明确产品使用次数。

对于灭菌包装的无源医疗器械产品，该如何提交关于初包装的性能评价资料？

答：行政相对人应结合产品本身、灭菌方法等对初包装材料的影响，对产品的初包装材料进行相关性能评价。建议考虑初包装材料、包装工艺、包装方式以及初包装材料与产品的相容性等方面，如货架有效期内产品包装完整性、包装强度等影响阻菌性的性能评价，包装材料与医疗器械之间是否会发生生化反应，该反应是否影响包装的屏障性和/或产品的安全有效性，医疗器械外形对初包装的挑战等。

眼科粘弹剂产品是否必须采用终端灭菌方式，是否可以接受非终端灭菌的无菌加工？

答：此类产品建议优先采用终端灭菌方式。如产品确实无法采用终端灭菌时，可以考虑采用过滤除菌等无菌加工相关过程控制方式，但应提供文件证明此类产品选择无菌加工的合理性，同时行政相对人需对用于保证产品无菌的质量保证体系和灭菌方法进行描述并提供相应验证资料。

对于动物源口腔生物材料，如果灭菌方式发生变化，能否通过许可事项变更程序增加或变更灭菌方式？

答：可以通过许可事项变更程序增加或变更灭菌方式。动物源口腔生物材料灭菌方式改变，至少应提交灭菌有效性验证报告，产品有效期验证报告，并确认灭菌方式改变是否对产品的安全有效性造成影响。如产品性能受灭菌影响，需重新对产品性能进行验证。如灭菌工艺作为病毒灭活的过程并进行了验证，灭菌方式的改变需要重新进行病毒灭活验证，如灭菌工艺不作为病毒灭活的过程，则不需要重新进行病毒灭活验证。

无源植入器械辐照灭菌验证资料应至少提供哪些资料？

答：应明确辐照源和辐照剂量，并提供相应的确定依据，提供产品初始平均生物负荷的检验报告及剂量验证检测报告，提供根据初始平均生物负荷确定的最低辐照剂量灭菌后产品的无菌检验报告。辐射灭菌确认报告中应包括产品及包装材料的选择、产品装载模式的确定及产品剂量分布图。另外还应注意灭菌辐射剂量的建立不应依据生物指示剂（一般为短小芽孢杆菌孢子），而应依据灭菌物品中所负载的有更强抗辐射能力的微生物（如嗜热脂肪芽孢杆菌孢子）。用于灭菌验证的产品若非申报产品，则应提供其与申报产品在原材料、灭菌方法、灭菌剂量、包装材料、包装工艺、包装方式及其它影响阻菌性能的因素方面具有等同性的证明资料。

透析浓缩物产品有效期应如何确定？透析浓缩物产品应如何开展其稳定性验证研究？

答：浓缩物稳定性验证建议参考《中国药典》中《原料药与制剂稳定性试验指导原则》药物制剂长期试验要求提交验证资料，并根据该结果确定产品有效期。

观察所有型号和装量产品，在实际储运包装时，在所选择的南方或北方对应温度和湿度贮存条件下，不同考核时间点的浓缩物稳定性。观察项目应包括技术要求中条款和化学污染物分析。

按照技术要求规定，提供浓缩物在不同考核时间点溶质浓度、不溶性微粒、微生物限度（或无菌）、内毒素等项目的检验结果。干粉应增加溶解时间比较结果。在线使用B干粉产品还应提供至少四个时间点（透析开始时、临床使用时间三等分点、透析结束时）离子浓度、pH值指标的检验结果。不同考核时间点的化学污染物分析建议参考YY 0572《血液透析和相关治疗用水》中检验指标，组方原料中已经包含的化学离子无需检验。

是否透析浓缩物所有型号、规格的产品均应进行稳定性验证？

答：透析浓缩物所有型号、规格的产品均应提交实时稳定性验证资料。应考查实际储运包装状况、温度、湿度、时间等的影响，应包括技术要求中项目要求，应考虑产品自身特点。可参考《中国药典》中《原料药与药物制剂稳定性试验指导原则》中药物制剂，YY 0572《血液透析和相关治疗用水》中检验指标项目等相关要求。

生物学评价亚慢性毒性试验报告有哪些常见注意问题？

答：对于试验中出现统计学差异的评价指标，试验报告需明确相关差异是否有生物学意义并提供理由，分析判断相关差异与受试产品的关系，而非仅简单列出具有统计学差异的项目。行政相对人需对试验报告提示的异常或风险进行分析评价。此外，还需提供剂量的确定依据，尽可能扩大剂量外推至人的安全系数。

基台产品若经着色阳极氧化处理，应如何提交生物学评价资料？

答：对于经着色阳极氧化的基台产品，应按照《关于印发医疗器械生物学评价和审查指南的通知》（国食药监械[2007]345号）、GB/T 16886、YY/T 0268系列标准进行生物学评价，并对产品表面元素进行分析，若含有除基体元素以外的杂质元素，应分析表面杂质元素的来源及引入的原因，对其引发的产品生物学风险进行充分论证，同时明确着色阳极氧化相应的质量控制过程和风险防控措施。

敷料类产品在生物相容性评价研究中，对于浸提液制备和评价项目的选择应注意哪些问题？

答：敷料类产品在临床使用过程中经常需要更换，并且产品本身具有一定的液体吸收性。因此在生物相容性评价中需要关注以下问题：

1.关于浸提液制备，其浸提时间应考虑产品的临床累积使用时间，其浸提介质的体积除考虑浸提比例外，还应考虑产品对所用浸提介质的吸收量。

2.关于评价项目，应考虑产品与人体的累积接触时间，而不是单次接触时间。

纯钛或钛合金材料的骨科植入器械若经着色阳极氧化处理后，如产品表面除基体元素外还含有残留杂质元素，应如何进行生物学评价？

答：对于经着色阳极氧化的产品，若除基体元素外含有残留杂质元素其他元素，应按照《关于印发医疗器械生物学评价和审查指南的通知》（国食药监械[2007]345号）及GB/T 16886系列标准进行生物学评价，分析表面杂质元素的来源及引入原因，对产品生物学风险进行充分论证，同时应明确阳极氧化过程中相应的质量控制措施。

是否可以采用与终产品相同的原材料进行生物相容性试验？

答：生物学评价应考虑产品制造所用材料、预期的添加剂、工艺污染物和残留物、可滤沥物质、降解产物、最终产品的物理特性、各个组件及他们在最终产品中的相互作用、包装材料和保存介质对生物相容性的影响等因素，因此产品的生物相容性试验原则上应采用终产品进行，或采用取自最终产品上有代表性的样品。如采用终产品进行试验不可行，可考虑采用与终产品以相同的工艺过程制得的试样进行试验，但需对试样的代表性进行充分的分析论证。

体外辅助生殖用耗材（体外辅助生殖用液除外）产品需要进行鼠胚试验吗？

答：体外辅助生殖用耗材（体外辅助生殖用液除外）产品的作用对象是配子、合子及不同发育阶段的胚胎细胞，除常规生物学评价外，还应参照YY/T 1434-2016进行体外鼠胚试验。因鼠胚试验结果是评价该类产品安全性的重要指标，根据行业内和临床辅助生殖对该类产品的要求，鼠胚试验应作为该类产品的常规质控项目。

口腔用贵金属合金是否需要进行亚慢性毒性试验？

答：口腔用合金对生物体产生的毒性、过敏性和其他不良生物学反应与释放到口腔中的金属元素密切相关，合金的生物学反应程度受被释放的元素性质、浓度以及暴露在口腔组织中的时间长短的影响。建议从以下方面考虑口腔贵金属合金的生物相容性：

1.合金中相的数量、类型、微结构和成分；

2.是否存在铜、锌、银、钙、镍等元素；

3.单一金属元素可能大于合金化的金属元素；

4.口腔中合金元素的不同组合可能会改变合金的腐蚀性和生物相容性；

5.含有贵金属元素的合金元素释放水平是否低于普通合金。

口腔材料在进行生物学评价时，哪些情形下应考虑牙髓牙本质应用试验？

答：牙髓牙本质试验通过将材料填充于动物已备好的牙齿窝洞中，经过一定时间，观察牙髓牙本质的组织病理反应，评价材料对牙髓牙本质复合体的刺激性。一般来说，对于去除完整牙釉质和/或部分牙本质的所有应用，都可能会发生牙髓刺激。所以，此种情形下应用的口腔材料，在进行生物学评价时均应考虑牙髓牙本质刺激。

对于粘接剂、水门汀类产品，如厂家在说明书中就产品操作进行了规范，明确要求“不能直接用于暴露的牙髓，必要时，应使用适当的牙髓保护措施”。临床医师遵守操作规范，可有效降低该类产品牙髓牙本质刺激反应的风险，该类产品可以不再进行牙髓牙本质应用试验。

口腔材料生物学评价中，哪些生物学试验需要采用两种浸提介质？亚慢性毒性试验对样品要求量较大，是否只考虑一种浸提介质即可？

答：根据GB/T 16886.12的规定，采用器械的浸提液试验时，所有的生物学试验都要考虑极性和非极性浸提介质。如细胞毒性试验，一般采用带血清的培养基进行浸提，既包含了极性也含有非极性，可以考虑用一种浸提介质。对于静脉途径的亚慢性全身毒性，采用极性浸提介质静脉给药，非极性浸提介质腹腔间隔给药的方式试验。对于经口途径也应该考虑极性和非极性浸提液两种介质，但目前多采用极性浸提液。行政相对人可以根据产品的实际临床用途及应用环境，全面评价选择浸提介质。

无源医疗器械发生变化时，何种情况需考虑对其安全性进行重新评价？

答： 产品所用的原材料或技术指标要求发生改变；产品的配方、生产工艺、初包装或灭菌工艺发生改变；产品货架有效期内导致终产品发生变化，如存储或运输条件发生改变；产品预期用途发生改变；有证据表明产品用于人体会引发不良事件。

采用3D打印技术加工的种植体产品如何进行生物相容性评价？

答：种植体为螺柱状或其他形状固体，植入牙槽骨内，用于为义齿等修复体提供固定和支撑，以恢复患者的咀嚼功能。对于采用3D打印技术加工的种植体产品，行政相对人应结合产品材质表面改性处理、残粉溶出等特性，参照GB/T 16886标准，进行生物相容性评价，种植体产品为植入大于30天的医疗器械产品，若需开展生物学试验，应参照YY/T 0268系列标准选择试验项目，需考虑亚慢性全身毒试验。

输液无针接头类产品是否应进行微生物侵入评价？进行微生物侵入试验时，试验用微生物如何选择？

答：生产企业应对输液无针接头类产品进行微生物侵入评价，并提交具有承检资质的检验机构出具的检验报告。生产企业可参照YY/T 0923并结合YY 0581.2附录C开展微生物侵入试验，试验过程中应采用企业宣称的临床使用的消毒方式、模拟临床最大使用次数或最长使用天数所确定的使用次数等，试验中所使用的微生物的种类和数量应当和临床上所使用器械接入部位可能感染的微生物的形态相似，建议采用两种革兰氏阴性细菌和两种革兰氏阳性细菌，至少应是一种革兰氏阴性细菌和一种革兰氏阳性细菌，所选择用于试验的微生物应是临床输液感染常见的微生物，可参考《血管内导管相关感染的预防与治疗指南》（中华医学会重症医学分会发布）进行选择。生产企业应在产品说明书中注明与微生物侵入评价试验所评价的消毒方式和使用次数等内容一致的信息。

医疗器械的热原和细菌内毒素有什么区别？

答：热原泛指能引起机体体温异常升高的致热物质，包括细菌性热原、内源性高分子热原、内源性低分子热原及化学热原等，通常分为内源性致热原和外源性致热原。医疗器械的热原主要指外源性致热原，细菌内毒素是致热原最主要考虑的方面。细菌内毒素是革兰氏阴性菌死亡、自溶后，释放出的细胞壁中的脂多糖成分，一般来源于生产中引入的生物污染，为产品的质量控制指标，不属于生物学评价终点。热原是无法通过灭菌的方法消除的，除内毒素外的其他致热物质，亦可引起热原反应。因此，细菌内毒素是热原，但热原不全是细菌内毒素，不能单纯以检验内毒素的限量来判定有无热原反应的潜在风险，需通过生产工艺及过程控制降低该风险。

如何选择生物学试验浸提介质种类？

答：参照GB/T 16886系列标准的规定，开展生物学试验时，所选择浸提介质应与最终产品的特性和使用以及试验目的相适应，考虑器械材料的材料化学特性、可溶出物质或加工助剂残留。对于细胞毒性试验，由于含血清培养基是支持试验体系中细胞生长的必需介质，且具有浸提极性和非极性两种物质的能力，应当考虑作为细胞毒性试验首选浸提介质，此种情况下可仅选用含血清培养基一种浸提介质。对于致敏试验、刺激或皮内反应试验、急性全身毒性试验等项目，需考虑选择极性、非极性两种浸提介质；对于遗传毒性试验，根据GB/T 16886.3标准规定，适当时应使用两种适宜的浸提溶剂，一种是极性溶剂，另一种是非极性溶剂或适合于医疗器械性质和使用的液体，两种溶剂均应与试验系统相容。

问：一次性使用血液透析管路的生物相容性评价研究需注意的方面？

答：该类产品的生物相容性评价研究应注意：行政相对人应根据产品的临床预期用途，提供符合GB/T 16886.1要求的生物学评价报告。同时应注意，该类产品若开展评价试验，则应按照与循环血液直接接触产品，且累计接触时间大于30天，开展相关评价试验。

不同类型的瓷粉或瓷块，如果有一种类型产品的化学成分可以包括其他类型的产品，是否可以仅选择A进行生物相容性试验？

答：不同类型的瓷粉或瓷块，如果有一种类型产品的化学成分可以包括其他类型的产品，比如A有10个成分，B有8个成分，这8个成分都包含在A的成分里，如果B中各组分的含量与A中相比没有增加风险，可以仅选择A进行生物相容性试验。如仅选择A进行生物相容性试验，应提供B与A总组分含量差异对材料安全性影响的论证资料。

骨科植入器械进行试验时应如何选择典型性产品？

答：骨科植入器械开展某一性能研究时，若需进行试验，所选择的试验样品应为可代表申报产品在该性能上的最恶劣条件。不同性能研究所确定的最恶劣条件的型号规格可能不同，因此生产企业在开展多项性能研究时，应注意试验样品的选择是否具有代表性。

牙科印模材料在进行相关性能评价时，试验用样品的典型性应如何确定？

答：牙科印模材料主要用于制作记录口腔各组织形态及关系的阴模，或辅助获取清晰的牙齿3D图像。在进行相关性能评价时，应结合产品的组成成分、聚合机理等特性，选取可涵盖申报产品所有情况的型号作为典型性样品进行试验研究；若进行产品的全性能检验，应考虑产品性能、工艺过程等特性，选取申报产品中性能最差的型号作为典型性型号。

牙科基台种类繁多，在进行产品机械性能（抗扭，紧固，耐疲劳性能）评价时，如何选择试验用典型性样品？

答：牙科基台包括直基台、角度基台、多牙基台、球基台、杆卡基台、locator基台、临时基台等多种类型，同一注册单元中连接方式相同的牙科基台可以根据临床适用范围只选择最差条件进行检验，如永久固定修复基台选择角度最大直径最小基台，覆盖义齿用球基台单独检验。不必每种类型的基台都进行机械性能（抗扭，紧固，耐疲劳性能）检验。

血液浓缩器、胆红素血浆吸附器产品检验时如何选择典型性产品？

答：典型性产品应是可以包含全部原材料和组件、结构最复杂、风险最高、使用性能可以覆盖申报产品所有型号的产品，进行全项目检验。对于血液浓缩器，至少应对膜面积最大的型号进行全项目检验，同时再检验膜面积最小型号的物理性能；对于胆红素血浆吸附器，至少应对吸附剂装量最大型号进行全项目检验，同时再检验吸附剂装量最小型号的物理性能；若产品包含多个组件，所有组件均应进行检验，特别是具有特殊结构、性能的组件；完成典型性产品检验后，其他型号可进行差异性检验。

金属烤瓷粉在检验时应如何选择典型性产品？

答：金属烤瓷粉是为克服单纯陶瓷材料的脆性问题，在金属冠核表面熔覆的一种性能匹配的瓷材料。金属烤瓷粉通常分为：不透明瓷（遮色瓷）；体瓷（透明瓷、牙本质瓷）；颈部瓷（龈瓷）；釉瓷。以上不同类型金属烤瓷粉在组成及含量范围上的差异，形成各层瓷不同的性能特点。在对该类产品进行理化性能检验时，应分别选取每种类型瓷粉，同一类型瓷粉中可以选取最常用色号和颜色最深色号作为典型型号。

聚氨酯泡沫敷料应提交哪些临床评价资料？

答：基于是否在《免于进行临床试验的医疗器械目录（修订）》（以下简称目录）涵盖范围内，聚氨酯泡沫敷料可从以下两个途径开展临床评价：

1.对于符合目录条件的聚氨酯泡沫敷料，行政相对人提交申报产品相关信息与目录所述内容的对比资料，以及申报产品与目录中已获准境内注册医疗器械的对比说明和相应支持性资料。

2.对于不在目录范围内的聚氨酯泡沫敷料，应在满足注册法规要求的前提下，按照《医疗器械临床评价技术指导原则》选择适宜的同品种产品的临床数据进行临床评价并按照该指导原则要求出具临床评价报告。行政相对人也可以通过临床试验来确认产品临床应用的安全有效性，若开展临床试验，应考虑临床试验目的、研究人群、对照组选择（如需要）、样本量估计、评价指标评估方法和量化方法、统计分析方法等内容。

总的来说，在进行临床评价之前，应明确聚氨酯泡沫敷料的临床作用机理、对伤口的预期作用效果，可能带来的风险和可能出现的不良事件，并在临床评价时予以充分考虑。

基台类产品进行临床评价时，如申报产品材质为钛合金（Ti6Al4V），是否可以选择纯钛材质（TA4）产品作为同品种医疗器械进行比对？

答：同品种医疗器械是指与申报产品在基本原理、结构组成、制造材料、生产工艺、性能要求、安全性评价、预期用途等方面基本等同的已获准境内注册的产品。如行政相对人能证明钛合金（Ti6Al4V）基台与纯钛材质（TA4）基台的差异不对产品的安全有效性产生不利影响，则可以作为同品种医疗器械进行比对。

申报产品中既包含颈椎椎间融合器和腰椎椎间融合器，若开展临床试验，是可以选其中一种融合器做临床试验，还是颈椎和胸腰椎融合器都要做临床试验？

答：申报产品中既包含颈椎椎间融合器和腰椎椎间融合器，若开展临床试验，在颈椎和胸腰椎病例入组同质性的前提下，即：直至随访时间终点，所治疗的病患节段的脊柱内固定系统仍未取出，为保证试验组与对照组间具有可比性，颈椎和胸腰可以合并开展临床试验，建议各组内均包含颈椎或胸腰椎病例，均不少于该组病例总数的1/3。

有粘胶背衬的聚氨酯泡沫敷料是否属于免于进行临床试验的第三类医疗器械目录中的“聚氨酯泡沫敷料”涵盖范围？

答：属于在该目录涵盖范围，但注意豁免情况不包括以下4种情况：

1.声称可以促进上皮化、引导组织再生、促进伤口愈合、减轻疼痛、止血、减少疤痕、防粘连等作用的产品；

2.声称可以用于体内伤口、三度烧伤、感染创面、坏死组织较多的创面、发生创面脓毒症的患者等情况的产品；

3.含有活性成分的产品：如药品/药用活性成分、生物制品/生物活性成分、银、消毒剂等；

4.其它新型产品。

磁性附着体的临床评价方式如何选择？

答：磁性附着体通常由阴型和阳型两部分组件构成，按结构组成分为栓道式、杆卡式、按扣式和球帽式等类型。若产品适用于可摘局部义齿、覆盖义齿等修复体的辅助固位，属于《免于进行临床试验的医疗器械目录》（以下简称《目录》）中的产品，按照列入《目录》产品的临床评价要求进行临床评价；若产品与种植体配合使用，用于辅助基台与种植体的固位和种植体植入术后上部结构安装之前对种植体的保护，应作为种植体上部修复结构，不属于《目录》中的产品，可通过同品种医疗器械临床试验或临床使用获得的数据进行分析评价，或者通过临床试验进行临床评价。

正畸托槽是否属于《免于进行临床试验的医疗器械目录》中的情形？

答：正畸托槽一般采用金属、陶瓷或高分子材料制成，用于正畸治疗中承接并转移矫形丝的矫形力。正畸托槽为列入《免于进行临床试验的医疗器械目录》（以下简称《目录》）产品，但不包括使用了新材料、新技术、新设计或具有新作用机理、新功能的产品。临床评价过程中，应提交该产品相关信息与《目录》所述内容的对比资料、与境内已上市同品种产品的对比说明及相应支持性资料。若上述资料能证明该产品与《目录》所述的产品具有等同性，则免于进行临床试验。若无法证明该产品与《目录》产品具有等同性，应按照《医疗器械临床评价技术指导原则》进行临床评价。

无源眼科产品如接触镜、人工晶状体进行临床试验时一般都以视力的改善情况为疗效指标，在我国现阶段临床实际中使用较多的是标准对数视力表，是否认可该视力表？

答：我国眼科临床上有多种视力表在应用，目前在无源眼科产品如角膜接触镜、人工晶状体的临床试验中推荐使用LogMAR视力表，也可使用标准对数视力表。

问：导尿管产品在说明书是否需要补充使用润滑剂的风险提示信息？

答：需要。导尿管是一种用于尿液引流、膀胱冲洗等操作的医疗器械，其材质包括天然乳胶、橡胶、硅胶或聚氯乙烯（PVC）等。液体石蜡、凡士林等石油基质润滑剂对天然乳胶材质具有溶胀作用，导尿管球囊膨大以后形成薄壁结构，在石油基质润滑剂的作用下，破裂的风险增加。因此，天然乳胶材质的球囊导尿管，推荐使用水溶性润滑剂，应尽量避免使用石油基质润滑剂，如液体石蜡、凡士林等；硅胶导尿管应尽量避免使用硅酮类物质作为润滑剂，生产企业应当在产品说明书和标签中列出相关风险提示信息。

问：全血及血液成分贮存袋（以下简称“血袋”）的标签应包括的内容有哪些？

答：血袋的标签除应符合《医疗器械说明书和标签管理规定》（国家食品药品监督管理总局令第6号）的要求外，还应至少标明以下内容：内容物及预期使用的描述、可采集全血及血液成分的公称容量、无菌无热原限定条件的说明、若发现任何肉眼可见变质迹象禁止使用的说明、仅供一次性使用的说明、批号、预期可贮存全血或血液成分的期限等。

问：以DEHP增塑的聚氯乙烯（PVC）作为原材料的输液器产品是否需要在说明书中增加DEHP的相关警示信息？

答：需要。以DEHP增塑的聚氯乙烯（PVC）作为管路原料的输液器，产品说明书中应有以下内容：

1.明确标识该产品含有DEHP；

2.警示信息需明确以下相关信息：① DEHP的相关毒性；②“本产品不宜贮存和输注脂肪乳等脂溶性液体和药物”；③“新生儿、青春期前的男性、怀孕期和哺乳期的妇女不宜使用本产品输注药物”。

若产品某一性能指标数值是依据相关行业标准制定，该行业标准更新后，标准中无该性能指标相关规定时，则性能指标该如何确定？

答：行业标准中所规定的某一性能指标数值通常是代表行业内所要求的最低水平，是产品所应满足的最低要求。生产企业在产品设计开发阶段，不能只依赖国家或行业标准。在制定相关指标时，生产企业应分析为满足临床预期用途，产品应能达到的指标要求，以保证产品的安全有效性。在结合产品自身结构特点，确定该性能指标的数值要求的过程中，生产企业应能提供确保该性能指标要求合理性和科学性的依据。
